!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    22.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SingleFamilyHouse,       !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    ,                        !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Brasilia BRA,            !- Name
    -15.7426,                !- Latitude {deg}
    -47.896,                 !- Longitude {deg}
    -3.0,                    !- Time Zone {hr}
    1056.0;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    SizingPeriod,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ANNUAL,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    23.4,                    !- January Ground Temperature {C}
    23.0,                    !- February Ground Temperature {C}
    22.3,                    !- March Ground Temperature {C}
    21.7,                    !- April Ground Temperature {C}
    20.5,                    !- May Ground Temperature {C}
    19.8,                    !- June Ground Temperature {C}
    19.7,                    !- July Ground Temperature {C}
    20.0,                    !- August Ground Temperature {C}
    20.8,                    !- September Ground Temperature {C}
    21.7,                    !- October Ground Temperature {C}
    22.6,                    !- November Ground Temperature {C}
    23.2;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    22.9,                    !- January Surface Ground Temperature {C}
    22.8,                    !- February Surface Ground Temperature {C}
    22.4,                    !- March Surface Ground Temperature {C}
    22.0,                    !- April Surface Ground Temperature {C}
    21.0,                    !- May Surface Ground Temperature {C}
    20.4,                    !- June Surface Ground Temperature {C}
    20.2,                    !- July Surface Ground Temperature {C}
    20.2,                    !- August Surface Ground Temperature {C}
    20.7,                    !- September Surface Ground Temperature {C}
    21.3,                    !- October Surface Ground Temperature {C}
    22.0,                    !- November Surface Ground Temperature {C}
    22.6;                    !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_2_Kitchen,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_5_SingleBedroom_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_VENT_DFR_ZN_3_Bathroom_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_CO2_SP_CTRL_CONTAM_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    2000.0,                  !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_CO2_SP_CTRL_CONTAM_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    2000.0,                  !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_0_Hall,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    72.0,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    72.0,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_WashingMachine_3,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_1_LivingRoom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_REMOVAL_SOURCE_SINK_GEN_CONST_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INVERTER_HybridProduction_Pika Hybrid X3001,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_GENERATION_SOURCE_SINK_GEN_CONST_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Shower_2,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_3_Bathroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_2_Kitchen_Dishwasher_2,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_1_LivingRoom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_2_Kitchen_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_4_Corridor,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ILAS_ZN_5_SingleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_1_LivingRoom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_8_PrivateBathroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_8_PrivateBathroom_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_6_DoubleBedroom_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_VENT_DFR_ZN_2_Kitchen_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_5_SingleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Sink_1,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_0_Hall_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_4_Corridor_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_1_LivingRoom,  !- Name
    0.0,                     !- Lower Limit Value
    110.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_GENERATOR_PV_Benq_0_2_0_2,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_1_LivingRoom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_0_Hall,  !- Name
    0.0,                     !- Lower Limit Value
    190.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ILAS_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_4_Corridor,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_STORAGE_HybridProduction_LG CHEM RESU 10,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_0_Hall,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_5_SingleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    72.0,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_TARGET_TEMP_ZN_8_PrivateBathroom_Shower_2,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_3_Bathroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ILAS_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_5_SingleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_4_Corridor,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_0_Hall,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_GENERATOR_PV_Benq_0_1_0_1,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Toilet_3,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_3_Bathroom_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_7_DoubleBedroom_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_REMOVAL_SOURCE_SINK_GEN_CONST_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_1_LivingRoom_GeneralEquipment_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_8_PrivateBathroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_5_SingleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_8_PrivateBathroom,  !- Name
    0.0,                     !- Lower Limit Value
    207.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_2_Kitchen,  !- Name
    0.0,                     !- Lower Limit Value
    190.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Toilet_3,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_2_Kitchen,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_3_Bathroom,  !- Name
    0.0,                     !- Lower Limit Value
    207.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_GENERATION_SOURCE_SINK_GEN_CONST_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_8_PrivateBathroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_GENERATOR_PV_Benq_0_0_0_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_VENT_DFR_ZN_8_PrivateBathroom_0,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Sink_1,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_LIGHTS_ZN_3_Bathroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_2_Kitchen,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_AVAIL_SOURCE_SINK_CO2_ZN_7_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_AVAIL_SOURCE_SINK_CO2_ZN_6_DoubleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Shower_2,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ILAS_ZN_1_LivingRoom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_8_PrivateBathroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_4_Corridor,  !- Name
    0.0,                     !- Lower Limit Value
    190.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_ELECT_ZN_2_Kitchen_WashingMachine_3,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_2_Kitchen,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_INFILTRATION_ZN_5_SingleBedroom,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Dishwasher_2,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Sink_1,  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    TYPE_LIMITS_SCH_TARGET_TEMP_ZN_3_Bathroom_Shower_2,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Toilet_3,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Toilet_3,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_DAYLIGHTING_CON_ZN_8_PrivateBathroom,  !- Name
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_8_PrivateBathroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_VENT_DFR_ZN_2_Kitchen_0,  !- Name
    TYPE_LIMITS_SCH_VENT_DFR_ZN_2_Kitchen_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_8_PrivateBathroom,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_8_PrivateBathroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_1_LivingRoom_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_1_LivingRoom_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    1.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    1.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_1_LivingRoom,  !- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_1_LivingRoom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    1.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    1.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_4_Corridor,!- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_4_Corridor,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_6_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_6_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    1.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    1.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    1.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    1.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    1.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Shower_2,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Shower_2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.125,                   !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.125,                   !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_0_Hall,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_0_Hall,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.2,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.2,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_WashingMachine_3,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_WashingMachine_3,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.5,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_3_Bathroom_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_3_Bathroom_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_2_Kitchen_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_2_Kitchen_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.2,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.2,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.2,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.2,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.2,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.2,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.2,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.2,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.2,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.2,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.2,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.5,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.2,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.2,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.2;                     !- Field 50

Schedule:Compact,
    SCH_VENT_DFR_ZN_3_Bathroom_0,  !- Name
    TYPE_LIMITS_SCH_VENT_DFR_ZN_3_Bathroom_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_DAYLIGHTING_CON_ZN_7_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_7_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_7_DoubleBedroom_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_7_DoubleBedroom_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_5_SingleBedroom,  !- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.25,                    !- Field 16
    Until: 8:00,             !- Field 17
    0.1,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.75,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_4_Corridor_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_4_Corridor_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Dishwasher_2,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Dishwasher_2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_2_Kitchen,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_2_Kitchen,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_7_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_7_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    1.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    1.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    1.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    1.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    1.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_DAYLIGHTING_CON_ZN_5_SingleBedroom,  !- Name
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_6_DoubleBedroom_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_6_DoubleBedroom_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_5_SingleBedroom,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    1.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    1.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    1.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    1.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    1.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    1.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_0_Hall_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_0_Hall_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Sink_1,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Sink_1,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_DAYLIGHTING_CON_ZN_2_Kitchen,  !- Name
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_2_Kitchen,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.2,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.2,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Toilet_3,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Toilet_3,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_7_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_7_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.1,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.1,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.75,                    !- Field 38
    Until: 19:00,            !- Field 39
    0.75,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_2_Kitchen, !- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_2_Kitchen,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.25,                    !- Field 16
    Until: 8:00,             !- Field 17
    0.1,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.1,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.25,                    !- Field 28
    Until: 14:00,            !- Field 29
    0.25,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.25,                    !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.2,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_6_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_6_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Shower_2,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Shower_2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.125,                   !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.125,                   !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_3_Bathroom,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_3_Bathroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Sink_1,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Sink_1,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_4_Corridor,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_4_Corridor,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.2,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.2,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_ILAS_ZN_5_SingleBedroom,  !- Name
    TYPE_LIMITS_SCH_ILAS_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    1.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    1.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    1.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    1.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    1.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    1.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_0_Hall,    !- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_0_Hall,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_ILAS_ZN_1_LivingRoom,!- Name
    TYPE_LIMITS_SCH_ILAS_ZN_1_LivingRoom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.4,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    1.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.6,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_5_SingleBedroom_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_5_SingleBedroom_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_8_PrivateBathroom_GeneralEquipment_0,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_8_PrivateBathroom_GeneralEquipment_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_DAYLIGHTING_CON_ZN_1_LivingRoom,  !- Name
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_1_LivingRoom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    1.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    1.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_ILAS_ZN_7_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_ILAS_ZN_7_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    1.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    1.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    1.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    1.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    1.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    1.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_DAYLIGHTING_CON_ZN_6_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_DAYLIGHTING_CON_ZN_6_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.5,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5;                     !- Field 50

Schedule:Compact,
    SCH_NUMBER_PEOPLE_ZN_1_LivingRoom,  !- Name
    TYPE_LIMITS_SCH_NUMBER_PEOPLE_ZN_1_LivingRoom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.4,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    1.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.6,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_2_Kitchen_Dishwasher_2,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_2_Kitchen_Dishwasher_2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_VENT_DFR_ZN_8_PrivateBathroom_0,  !- Name
    TYPE_LIMITS_SCH_VENT_DFR_ZN_8_PrivateBathroom_0,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_8_PrivateBathroom,  !- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_8_PrivateBathroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.5,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_LIGHTS_ZN_3_Bathroom,!- Name
    TYPE_LIMITS_SCH_LIGHTS_ZN_3_Bathroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Sink_1,  !- Name
    TYPE_LIMITS_SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Sink_1,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    1.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    1.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_ILAS_ZN_6_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_ILAS_ZN_6_DoubleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    1.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    1.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    1.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    1.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    1.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    1.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_ELECT_ZN_2_Kitchen_WashingMachine_3,  !- Name
    TYPE_LIMITS_SCH_ELECT_ZN_2_Kitchen_WashingMachine_3,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.5,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    0.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_ILAS_ZN_2_Kitchen,   !- Name
    TYPE_LIMITS_SCH_ILAS_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    1.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    SCH_ILAS_ZN_8_PrivateBathroom,  !- Name
    TYPE_LIMITS_SCH_ILAS_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 2:00,             !- Field 5
    0.0,                     !- Field 6
    Until: 3:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 4:00,             !- Field 9
    0.0,                     !- Field 10
    Until: 5:00,             !- Field 11
    0.0,                     !- Field 12
    Until: 6:00,             !- Field 13
    0.0,                     !- Field 14
    Until: 7:00,             !- Field 15
    0.0,                     !- Field 16
    Until: 8:00,             !- Field 17
    1.0,                     !- Field 18
    Until: 9:00,             !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.0,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.0,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.0,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    1.0;                     !- Field 50

Schedule:Compact,
    SCH_ILAS_ZN_9_Attic,     !- Name
    TYPE_LIMITS_SCH_ILAS_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 1:00,             !- Field 3
    0,                       !- Field 4
    Until: 2:00,             !- Field 5
    0,                       !- Field 6
    Until: 3:00,             !- Field 7
    0,                       !- Field 8
    Until: 4:00,             !- Field 9
    0,                       !- Field 10
    Until: 5:00,             !- Field 11
    .5,                      !- Field 12
    Until: 6:00,             !- Field 13
    .5,                      !- Field 14
    Until: 7:00,             !- Field 15
    .5,                      !- Field 16
    Until: 8:00,             !- Field 17
    .5,                      !- Field 18
    Until: 9:00,             !- Field 19
    .5,                      !- Field 20
    Until: 10:00,            !- Field 21
    .5,                      !- Field 22
    Until: 11:00,            !- Field 23
    .5,                      !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    1,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    .5,                      !- Field 32
    Until: 16:00,            !- Field 33
    .5,                      !- Field 34
    Until: 17:00,            !- Field 35
    .5,                      !- Field 36
    Until: 18:00,            !- Field 37
    .5,                      !- Field 38
    Until: 19:00,            !- Field 39
    .5,                      !- Field 40
    Until: 20:00,            !- Field 41
    .5,                      !- Field 42
    Until: 21:00,            !- Field 43
    0,                       !- Field 44
    Until: 22:00,            !- Field 45
    0,                       !- Field 46
    Until: 23:00,            !- Field 47
    0,                       !- Field 48
    Until: 24:00,            !- Field 49
    0;                       !- Field 50


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_8_PrivateBathroom,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_8_PrivateBathroom,  !- Schedule Type Limits Name
    207.0;                   !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_1_LivingRoom,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_1_LivingRoom,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_7_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_7_DoubleBedroom,  !- Schedule Type Limits Name
    72.0;                    !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_1_LivingRoom,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_1_LivingRoom,  !- Schedule Type Limits Name
    110.0;                   !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_3_Bathroom,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_3_Bathroom,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_6_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_6_DoubleBedroom,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_7_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_7_DoubleBedroom,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_8_PrivateBathroom,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_8_PrivateBathroom,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_0_Hall,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_0_Hall,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_2_Kitchen,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_2_Kitchen,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_5_SingleBedroom,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_5_SingleBedroom,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_5_SingleBedroom,  !- Schedule Type Limits Name
    72.0;                    !- Hourly Value

Schedule:Constant,
    SCH_STORAGE_HybridProduction_LG CHEM RESU 10,  !- Name
    TYPE_LIMITS_SCH_STORAGE_HybridProduction_LG CHEM RESU 10,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_4_Corridor,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_4_Corridor,  !- Schedule Type Limits Name
    190.0;                   !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_2_Kitchen,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_2_Kitchen,  !- Schedule Type Limits Name
    190.0;                   !- Hourly Value

Schedule:Constant,
    SCH_TARGET_TEMP_ZN_8_PrivateBathroom_Shower_2,  !- Name
    TYPE_LIMITS_SCH_TARGET_TEMP_ZN_8_PrivateBathroom_Shower_2,  !- Schedule Type Limits Name
    43.0;                    !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_3_Bathroom,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_3_Bathroom,  !- Schedule Type Limits Name
    207.0;                   !- Hourly Value

Schedule:Constant,
    SCH_INVERTER_HybridProduction_Pika Hybrid X3001,  !- Name
    TYPE_LIMITS_SCH_INVERTER_HybridProduction_Pika Hybrid X3001,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_6_DoubleBedroom,  !- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_6_DoubleBedroom,  !- Schedule Type Limits Name
    72.0;                    !- Hourly Value

Schedule:Constant,
    SCH_ACT_PEOPLE_ZN_0_Hall,!- Name
    TYPE_LIMITS_SCH_ACT_PEOPLE_ZN_0_Hall,  !- Schedule Type Limits Name
    190.0;                   !- Hourly Value

Schedule:Constant,
    SCH_INFILTRATION_ZN_4_Corridor,  !- Name
    TYPE_LIMITS_SCH_INFILTRATION_ZN_4_Corridor,  !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_TARGET_TEMP_ZN_3_Bathroom_Shower_2,  !- Name
    TYPE_LIMITS_SCH_TARGET_TEMP_ZN_3_Bathroom_Shower_2,  !- Schedule Type Limits Name
    43.0;                    !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Hardwood_0.02,           !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    825.0,                   !- Density {kg/m3}
    2385.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    HighWeightConcrete_0.2,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.73,                    !- Conductivity {W/m-K}
    2245.6,                  !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    PlasterGypsumBoard_0.01, !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    950.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PlasterGypsumBoard_0.02, !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    950.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Mortar_0.015m,           !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2350,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Brick_0.15m,             !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.385,                   !- Conductivity {W/m-K}
    840,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    XPS_0.04m,               !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    32.5,                    !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Brick_0.11m,             !- Name
    Rough,                   !- Roughness
    0.11,                    !- Thickness {m}
    0.407,                   !- Conductivity {W/m-K}
    873,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Aluminium_0.002m,        !- Name
    Smooth,                  !- Roughness
    0.002,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    PUR_0.06m,               !- Name
    VeryRough,               !- Roughness
    0.06,                    !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    42.5,                    !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    CastConcrete_0.2m,       !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2350,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    CastConcrete_0.1m,       !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2350,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Regularization_0.1m,     !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2350,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Linoleum_0.003m,         !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PineWood_0.015m,         !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    477,                     !- Density {kg/m3}
    2720,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    AirGap_0.05m,            !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    AirGap_0.06m,            !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    DoubleGlazingWindow_U_2.4711952_SHGC_0.6373703,  !- Name
    3,                       !- U-Factor {W/m2-K}
    0.75,                    !- Solar Heat Gain Coefficient
    0.6;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    ZN_1_LivingRoom_WSC_Material,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    6.0E-4,                  !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    160.0,                   !- Slat Conductivity {W/m-K}
    ,                        !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.7,                     !- Front Side Slat Beam Visible Reflectance
    0.7,                     !- Back Side Slat Beam Visible Reflectance
    ,                        !- Slat Diffuse Visible Transmittance
    0.7,                     !- Front Side Slat Diffuse Visible Reflectance
    0.7,                     !- Back Side Slat Diffuse Visible Reflectance
    ,                        !- Slat Infrared Hemispherical Transmittance
    0.7,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.7,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.12,                    !- Blind to Glass Distance {m}
    0.0,                     !- Blind Top Opening Multiplier
    0.0,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0.0,                     !- Minimum Slat Angle {deg}
    180.0;                   !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
    ZN_8_PrivateBathroom_WSC_Material,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    6.0E-4,                  !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    160.0,                   !- Slat Conductivity {W/m-K}
    ,                        !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.7,                     !- Front Side Slat Beam Visible Reflectance
    0.7,                     !- Back Side Slat Beam Visible Reflectance
    ,                        !- Slat Diffuse Visible Transmittance
    0.7,                     !- Front Side Slat Diffuse Visible Reflectance
    0.7,                     !- Back Side Slat Diffuse Visible Reflectance
    ,                        !- Slat Infrared Hemispherical Transmittance
    0.7,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.7,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.12,                    !- Blind to Glass Distance {m}
    0.0,                     !- Blind Top Opening Multiplier
    0.0,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0.0,                     !- Minimum Slat Angle {deg}
    180.0;                   !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
    ZN_7_DoubleBedroom_WSC_Material,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    6.0E-4,                  !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    160.0,                   !- Slat Conductivity {W/m-K}
    ,                        !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.7,                     !- Front Side Slat Beam Visible Reflectance
    0.7,                     !- Back Side Slat Beam Visible Reflectance
    ,                        !- Slat Diffuse Visible Transmittance
    0.7,                     !- Front Side Slat Diffuse Visible Reflectance
    0.7,                     !- Back Side Slat Diffuse Visible Reflectance
    ,                        !- Slat Infrared Hemispherical Transmittance
    0.7,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.7,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.12,                    !- Blind to Glass Distance {m}
    0.0,                     !- Blind Top Opening Multiplier
    0.0,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0.0,                     !- Minimum Slat Angle {deg}
    180.0;                   !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
    ZN_5_SingleBedroom_WSC_Material,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    6.0E-4,                  !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    160.0,                   !- Slat Conductivity {W/m-K}
    ,                        !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.7,                     !- Front Side Slat Beam Visible Reflectance
    0.7,                     !- Back Side Slat Beam Visible Reflectance
    ,                        !- Slat Diffuse Visible Transmittance
    0.7,                     !- Front Side Slat Diffuse Visible Reflectance
    0.7,                     !- Back Side Slat Diffuse Visible Reflectance
    ,                        !- Slat Infrared Hemispherical Transmittance
    0.7,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.7,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.12,                    !- Blind to Glass Distance {m}
    0.0,                     !- Blind Top Opening Multiplier
    0.0,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0.0,                     !- Minimum Slat Angle {deg}
    180.0;                   !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
    ZN_6_DoubleBedroom_WSC_Material,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    6.0E-4,                  !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    160.0,                   !- Slat Conductivity {W/m-K}
    ,                        !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.7,                     !- Front Side Slat Beam Visible Reflectance
    0.7,                     !- Back Side Slat Beam Visible Reflectance
    ,                        !- Slat Diffuse Visible Transmittance
    0.7,                     !- Front Side Slat Diffuse Visible Reflectance
    0.7,                     !- Back Side Slat Diffuse Visible Reflectance
    ,                        !- Slat Infrared Hemispherical Transmittance
    0.7,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.7,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.12,                    !- Blind to Glass Distance {m}
    0.0,                     !- Blind Top Opening Multiplier
    0.0,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0.0,                     !- Minimum Slat Angle {deg}
    180.0;                   !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
    ZN_2_Kitchen_WSC_Material,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    6.0E-4,                  !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    160.0,                   !- Slat Conductivity {W/m-K}
    ,                        !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.7,                     !- Front Side Slat Beam Visible Reflectance
    0.7,                     !- Back Side Slat Beam Visible Reflectance
    ,                        !- Slat Diffuse Visible Transmittance
    0.7,                     !- Front Side Slat Diffuse Visible Reflectance
    0.7,                     !- Back Side Slat Diffuse Visible Reflectance
    ,                        !- Slat Infrared Hemispherical Transmittance
    0.7,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.7,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.12,                    !- Blind to Glass Distance {m}
    0.0,                     !- Blind Top Opening Multiplier
    0.0,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0.0,                     !- Minimum Slat Angle {deg}
    180.0;                   !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    INT_WALL,                !- Name
    Mortar_0.015m,           !- Outside Layer
    Brick_0.11m,             !- Layer 2
    Mortar_0.015m;           !- Layer 3

Construction,
    GROUND_FLOOR,            !- Name
    CastConcrete_0.1m,       !- Outside Layer
    Regularization_0.1m,     !- Layer 2
    Linoleum_0.003m;         !- Layer 3

Construction,
    INT_DOOR,                !- Name
    PineWood_0.015m,         !- Outside Layer
    AirGap_0.05m,            !- Layer 2
    PineWood_0.015m;         !- Layer 3

Construction,
    EXT_WALL,                !- Name
    Mortar_0.015m,           !- Outside Layer
    Brick_0.15m,             !- Layer 2
    AirGap_0.06m,            !- Layer 3
    XPS_0.04m,               !- Layer 4
    Brick_0.11m,             !- Layer 5
    Mortar_0.015m;           !- Layer 6

Construction,
    INT_SLAB,                !- Name
    PlasterGypsumBoard_0.02, !- Outside Layer
    HighWeightConcrete_0.2,  !- Layer 2
    PlasterGypsumBoard_0.01, !- Layer 3
    Hardwood_0.02;           !- Layer 4

Construction,
    ROOF,                    !- Name
    Aluminium_0.002m,        !- Outside Layer
    PUR_0.06m,               !- Layer 2
    Aluminium_0.002m,        !- Layer 3
    CastConcrete_0.2m,       !- Layer 4
    Mortar_0.015m;           !- Layer 5

Construction,
    EXT_WINDOW,              !- Name
    DoubleGlazingWindow_U_2.4711952_SHGC_0.6373703;  !- Outside Layer

Construction,
    EXT_DOOR,                !- Name
    PineWood_0.015m,         !- Outside Layer
    XPS_0.04m,               !- Layer 2
    PineWood_0.015m;         !- Layer 3

Construction,
    INT_FLOOR,               !- Name
    Hardwood_0.02,           !- Outside Layer
    PlasterGypsumBoard_0.01, !- Layer 2
    HighWeightConcrete_0.2,  !- Layer 3
    PlasterGypsumBoard_0.02; !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ZN_0_Hall,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_1_LivingRoom,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_2_Kitchen,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_3_Bathroom,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_4_Corridor,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_5_SingleBedroom,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_6_DoubleBedroom,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_7_DoubleBedroom,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_8_PrivateBathroom,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    ZN_9_Attic,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    167.5013865;             !- Volume {m3}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    ZN_0_HALL_GROUNDFLOOR,   !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_0_Hall,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_0_HALL_EAST_WALL,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_0_Hall,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_4_CORRIDOR_WEST_WALL_02,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_0_HALL_SOUTH_WALL_02, !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_0_Hall,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_3_BATHROOM_NORTH_WALL,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_0_HALL_ROOF,          !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_0_Hall,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_06,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_0_HALL_WEST_WALL,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_0_Hall,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_LIVINGROOM_EAST_WALL_01,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_0_HALL_NORTH_WALL,    !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_0_Hall,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_0_HALL_SOUTH_WALL_01, !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_0_Hall,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_2_KITCHEN_NORTH_WALL, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_LIVINGROOM_GROUNDFLOOR,  !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_1_LivingRoom,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_LIVINGROOM_WEST_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_1_LivingRoom,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_LIVINGROOM_EAST_WALL_01,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_1_LivingRoom,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_0_HALL_WEST_WALL,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_LIVINGROOM_SOUTH_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_1_LivingRoom,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_LIVINGROOM_NORTH_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_1_LivingRoom,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_LIVINGROOM_ROOF,    !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_1_LivingRoom,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_09,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_LIVINGROOM_EAST_WALL_02,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_1_LivingRoom,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_2_KITCHEN_WEST_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_2_KITCHEN_GROUNDFLOOR,!- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_2_Kitchen,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_2_KITCHEN_SOUTH_WALL, !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_2_Kitchen,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_2_KITCHEN_EAST_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_2_Kitchen,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_3_BATHROOM_WEST_WALL, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_2_KITCHEN_WEST_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_2_Kitchen,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_LIVINGROOM_EAST_WALL_02,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_2_KITCHEN_ROOF,       !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_2_Kitchen,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_08,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_2_KITCHEN_NORTH_WALL, !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_2_Kitchen,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_0_HALL_SOUTH_WALL_01, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_3_BATHROOM_GROUNDFLOOR,  !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_3_Bathroom,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_3_BATHROOM_NORTH_WALL,!- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_3_Bathroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_0_HALL_SOUTH_WALL_02, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_3_BATHROOM_WEST_WALL, !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_3_Bathroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_2_KITCHEN_EAST_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_3_BATHROOM_SOUTH_WALL,!- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_3_Bathroom,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_3_BATHROOM_EAST_WALL_02,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_3_Bathroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_8_PRIVATEBATHROOM_WEST_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_3_BATHROOM_ROOF,      !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_3_Bathroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_07,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_3_BATHROOM_EAST_WALL_01,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_3_Bathroom,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_GROUNDFLOOR,  !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_NORTH_WALL_02,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_5_SINGLEBEDROOM_SOUTH_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_SOUTH_WALL,!- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_8_PRIVATEBATHROOM_NORTH_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_EAST_WALL, !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_6_DOUBLEBEDROOM_WEST_WALL_01,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_ROOF,      !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_04,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_WEST_WALL_02,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_0_HALL_EAST_WALL,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_WEST_WALL_01,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_4_CORRIDOR_NORTH_WALL_01,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_4_Corridor,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_7_DOUBLEBEDROOM_SOUTH_WALL_01,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_5_SINGLEBEDROOM_GROUNDFLOOR,  !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_5_SingleBedroom,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_5_SINGLEBEDROOM_SOUTH_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_5_SingleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_4_CORRIDOR_NORTH_WALL_02,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_5_SINGLEBEDROOM_EAST_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_5_SingleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_7_DOUBLEBEDROOM_WEST_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_5_SINGLEBEDROOM_ROOF, !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_5_SingleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_02,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_5_SINGLEBEDROOM_WEST_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_5_SingleBedroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_5_SINGLEBEDROOM_NORTH_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_5_SingleBedroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_GROUNDFLOOR,  !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_6_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_ROOF, !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_6_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_03,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_SOUTH_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_6_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_WEST_WALL_02,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_6_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_8_PRIVATEBATHROOM_EAST_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_NORTH_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_6_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_7_DOUBLEBEDROOM_SOUTH_WALL_02,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_EAST_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_6_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_WEST_WALL_01,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_6_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_4_CORRIDOR_EAST_WALL, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_GROUNDFLOOR,  !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_7_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_EAST_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_7_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_WEST_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_7_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_5_SINGLEBEDROOM_EAST_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_NORTH_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_7_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_ROOF, !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_7_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_01,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_SOUTH_WALL_02,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_7_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_6_DOUBLEBEDROOM_NORTH_WALL,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_SOUTH_WALL_01,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_7_DoubleBedroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_4_CORRIDOR_NORTH_WALL_01,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_GROUNDFLOOR,  !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR,            !- Construction Name
    ZN_8_PrivateBathroom,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_NORTH_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_8_PrivateBathroom,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_4_CORRIDOR_SOUTH_WALL,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_WEST_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_8_PrivateBathroom,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_3_BATHROOM_EAST_WALL_02,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_SOUTH_WALL,  !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_8_PrivateBathroom,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_EAST_WALL,  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    ZN_8_PrivateBathroom,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_6_DOUBLEBEDROOM_WEST_WALL_02,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_ROOF,  !- Name
    Ceiling,                 !- Surface Type
    INT_SLAB,                !- Construction Name
    ZN_8_PrivateBathroom,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_9_ATTIC_GROUNDFLOOR_05,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_NORTH_WALL_01,!- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.750000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.750000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_SOUTH_WALL_01,!- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.750000000000,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.750000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_SOUTH_ROOF_03,!- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    3.225450236967,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.750000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.750000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    3.225450236967;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_EAST_WALL_02, !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    3.225450236967,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.750000000000,          !- Vertex 4 Z-coordinate {m}
    11.790000000000,         !- Vertex 5 X-coordinate {m}
    1.680000000000,          !- Vertex 5 Y-coordinate {m}
    4.840000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_NORTH_ROOF_03,!- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    4.582870662461,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    2.750000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    2.750000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    4.582870662461;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_WEST_WALL_02, !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    4.582870662461,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.750000000000,          !- Vertex 4 Z-coordinate {m}
    -3.860000000000,         !- Vertex 5 X-coordinate {m}
    1.680000000000,          !- Vertex 5 Y-coordinate {m}
    4.840000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_SOUTH_ROOF_01,!- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    1.680000000000,          !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    3.225450236967,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    3.225450236967,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    1.680000000000,          !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_EAST_WALL_01, !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.750000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    3.225450236967;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_SOUTH_WALL_02,!- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    3.225450236967,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    3.225450236967;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_NORTH_ROOF_01,!- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    1.680000000000,          !- Vertex 1 Y-coordinate {m}
    4.840000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    4.582870662461,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    4.582870662461,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    1.680000000000,          !- Vertex 4 Y-coordinate {m}
    4.840000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_06,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_0_HALL_ROOF,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_WEST_WALL_01, !- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.750000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    4.582870662461;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_NORTH_WALL_02,!- Name
    Wall,                    !- Surface Type
    EXT_WALL,                !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    4.582870662461,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    4.582870662461;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_01,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_7_DOUBLEBEDROOM_ROOF, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    7.550000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    7.550000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_02,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_5_SINGLEBEDROOM_ROOF, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.550000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.550000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_03,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_6_DOUBLEBEDROOM_ROOF, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_05,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_8_PRIVATEBATHROOM_ROOF,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_09,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_LIVINGROOM_ROOF,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_07,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_3_BATHROOM_ROOF,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    2.620000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    2.620000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_08,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_2_KITCHEN_ROOF,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.620000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.620000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_9_ATTIC_GROUNDFLOOR_04,  !- Name
    Floor,                   !- Surface Type
    INT_FLOOR,               !- Construction Name
    ZN_9_Attic,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_4_CORRIDOR_ROOF,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    ZN_0_HALL_SOUTH_DOOR_01, !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_0_HALL_SOUTH_WALL_01, !- Building Surface Name
    ZN_2_KITCHEN_NORTH_DOOR, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.470000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.470000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.370000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.370000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_0_HALL_SOUTH_DOOR_02, !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_0_HALL_SOUTH_WALL_02, !- Building Surface Name
    ZN_3_BATHROOM_NORTH_DOOR,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.440000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.440000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.340000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.340000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_0_HALL_WEST_DOOR,     !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_0_HALL_WEST_WALL,     !- Building Surface Name
    ZN_1_LIVINGROOM_EAST_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.970000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.970000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.570000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.570000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_0_HALL_NORTH_DOOR,    !- Name
    Door,                    !- Surface Type
    EXT_DOOR,                !- Construction Name
    ZN_0_HALL_NORTH_WALL,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.010000000000,          !- Vertex 1 X-coordinate {m}
    2.460000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.010000000000,          !- Vertex 2 X-coordinate {m}
    2.460000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.010000000000,          !- Vertex 3 X-coordinate {m}
    2.460000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.010000000000,          !- Vertex 4 X-coordinate {m}
    2.460000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_0_HALL_EAST_DOOR,     !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_0_HALL_EAST_WALL,     !- Building Surface Name
    ZN_4_CORRIDOR_WEST_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    0.230000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    0.230000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    1.230000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    1.230000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_LIVINGROOM_WEST_WALL_GLASSDOOR,  !- Name
    GlassDoor,               !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_1_LIVINGROOM_WEST_WALL,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    -0.140000000000,         !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    -0.140000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.860000000000,         !- Vertex 3 X-coordinate {m}
    -2.940000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.860000000000,         !- Vertex 4 X-coordinate {m}
    -2.940000000000,         !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_LIVINGROOM_EAST_DOOR_01,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_1_LIVINGROOM_EAST_WALL_01,  !- Building Surface Name
    ZN_0_HALL_WEST_DOOR,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.570000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.570000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.970000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.970000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_2_KITCHEN_SOUTH_WINDOW,  !- Name
    Window,                  !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_2_KITCHEN_SOUTH_WALL, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.740000000000,          !- Vertex 1 X-coordinate {m}
    -4.650000000000,         !- Vertex 1 Y-coordinate {m}
    2.210000000000,          !- Vertex 1 Z-coordinate {m}
    0.740000000000,          !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    1.010000000000,          !- Vertex 2 Z-coordinate {m}
    1.940000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    1.010000000000,          !- Vertex 3 Z-coordinate {m}
    1.940000000000,          !- Vertex 4 X-coordinate {m}
    -4.650000000000,         !- Vertex 4 Y-coordinate {m}
    2.210000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_2_KITCHEN_NORTH_DOOR, !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_2_KITCHEN_NORTH_WALL, !- Building Surface Name
    ZN_0_HALL_SOUTH_DOOR_01, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.370000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.370000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.470000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.470000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_3_BATHROOM_NORTH_DOOR,!- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_3_BATHROOM_NORTH_WALL,!- Building Surface Name
    ZN_0_HALL_SOUTH_DOOR_02, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.340000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.340000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.440000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.440000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_4_CORRIDOR_WEST_DOOR_02,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_4_CORRIDOR_WEST_WALL_02,  !- Building Surface Name
    ZN_0_HALL_EAST_DOOR,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    1.230000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    1.230000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    0.230000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    0.230000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_4_CORRIDOR_EAST_DOOR, !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_4_CORRIDOR_EAST_WALL, !- Building Surface Name
    ZN_6_DOUBLEBEDROOM_WEST_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    1.410000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    1.410000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    2.310000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    2.310000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_4_CORRIDOR_SOUTH_DOOR,!- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_4_CORRIDOR_SOUTH_WALL,!- Building Surface Name
    ZN_8_PRIVATEBATHROOM_NORTH_DOOR,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.850000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.850000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.750000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.750000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_4_CORRIDOR_NORTH_DOOR_02,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_4_CORRIDOR_NORTH_WALL_02,  !- Building Surface Name
    ZN_5_SINGLEBEDROOM_SOUTH_DOOR,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.120000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.120000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.220000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.220000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_4_CORRIDOR_NORTH_DOOR_01,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_4_CORRIDOR_NORTH_WALL_01,  !- Building Surface Name
    ZN_7_DOUBLEBEDROOM_SOUTH_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.610000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.610000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.710000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.710000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_5_SINGLEBEDROOM_NORTH_WINDOW,  !- Name
    Window,                  !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_5_SINGLEBEDROOM_NORTH_WALL,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.510000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.010000000000,          !- Vertex 1 Z-coordinate {m}
    6.510000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    1.010000000000,          !- Vertex 2 Z-coordinate {m}
    5.310000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    1.010000000000,          !- Vertex 3 Z-coordinate {m}
    5.310000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.010000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_5_SINGLEBEDROOM_SOUTH_DOOR,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_5_SINGLEBEDROOM_SOUTH_WALL,  !- Building Surface Name
    ZN_4_CORRIDOR_NORTH_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.220000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.220000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.120000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.120000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_WEST_DOOR_01,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_6_DOUBLEBEDROOM_WEST_WALL_01,  !- Building Surface Name
    ZN_4_CORRIDOR_EAST_DOOR, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.770000000000,          !- Vertex 1 X-coordinate {m}
    2.310000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.770000000000,          !- Vertex 2 X-coordinate {m}
    2.310000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.770000000000,          !- Vertex 3 X-coordinate {m}
    1.410000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.770000000000,          !- Vertex 4 X-coordinate {m}
    1.410000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_EAST_WALL_GLASSDOOR,  !- Name
    GlassDoor,               !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_6_DOUBLEBEDROOM_EAST_WALL,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    0.240000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    0.240000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    1.840000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    1.840000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_SOUTH_DOOR_01,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_7_DOUBLEBEDROOM_SOUTH_WALL_01,  !- Building Surface Name
    ZN_4_CORRIDOR_NORTH_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.710000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.710000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.610000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.610000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_EAST_WALL_GLASSDOOR,  !- Name
    GlassDoor,               !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_7_DOUBLEBEDROOM_EAST_WALL,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.790000000000,         !- Vertex 1 X-coordinate {m}
    4.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.790000000000,         !- Vertex 2 X-coordinate {m}
    4.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    6.530000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    6.530000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_NORTH_DOOR,  !- Name
    Door,                    !- Surface Type
    INT_DOOR,                !- Construction Name
    ZN_8_PRIVATEBATHROOM_NORTH_WALL,  !- Building Surface Name
    ZN_4_CORRIDOR_SOUTH_DOOR,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.750000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.750000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.850000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.850000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_8_PRIVATEBATHROOM_SOUTH_WINDOW,  !- Name
    Window,                  !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_8_PRIVATEBATHROOM_SOUTH_WALL,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.670000000000,          !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    2.010000000000,          !- Vertex 1 Z-coordinate {m}
    7.670000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    1.410000000000,          !- Vertex 2 Z-coordinate {m}
    8.270000000000,          !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    1.410000000000,          !- Vertex 3 Z-coordinate {m}
    8.270000000000,          !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    2.010000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_6_DOUBLEBEDROOM_SOUTH_WINDOW,  !- Name
    Window,                  !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_6_DOUBLEBEDROOM_SOUTH_WALL,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.580000000000,          !- Vertex 1 X-coordinate {m}
    -3.210000000000,         !- Vertex 1 Y-coordinate {m}
    2.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.580000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.980000000000,         !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.980000000000,         !- Vertex 4 X-coordinate {m}
    -3.210000000000,         !- Vertex 4 Y-coordinate {m}
    2.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_7_DOUBLEBEDROOM_NORTH_WINDOW,  !- Name
    Window,                  !- Surface Type
    EXT_WINDOW,              !- Construction Name
    ZN_7_DOUBLEBEDROOM_NORTH_WALL,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.670000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    10.670000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.670000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.670000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    ZN_7_DoubleBedroom_WSC,  !- Name
    ZN_7_DoubleBedroom,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ZN_7_DoubleBedroom_WSC_Material,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    DAYLIGHTING_CON_ZN_7_DoubleBedroom,  !- Daylighting Control Object Name
    ,                        !- Multiple Surface Control Type
    ZN_7_DOUBLEBEDROOM_EAST_WALL_GLASSDOOR;  !- Fenestration Surface 1 Name

WindowShadingControl,
    ZN_5_SingleBedroom_WSC,  !- Name
    ZN_5_SingleBedroom,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ZN_5_SingleBedroom_WSC_Material,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    DAYLIGHTING_CON_ZN_5_SingleBedroom,  !- Daylighting Control Object Name
    ,                        !- Multiple Surface Control Type
    ZN_5_SINGLEBEDROOM_NORTH_WINDOW;  !- Fenestration Surface 1 Name

WindowShadingControl,
    ZN_6_DoubleBedroom_WSC,  !- Name
    ZN_6_DoubleBedroom,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ZN_6_DoubleBedroom_WSC_Material,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    DAYLIGHTING_CON_ZN_6_DoubleBedroom,  !- Daylighting Control Object Name
    ,                        !- Multiple Surface Control Type
    ZN_6_DOUBLEBEDROOM_EAST_WALL_GLASSDOOR;  !- Fenestration Surface 1 Name

WindowShadingControl,
    ZN_1_LivingRoom_WSC,     !- Name
    ZN_1_LivingRoom,         !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ZN_1_LivingRoom_WSC_Material,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    DAYLIGHTING_CON_ZN_1_LivingRoom,  !- Daylighting Control Object Name
    ,                        !- Multiple Surface Control Type
    ZN_1_LIVINGROOM_WEST_WALL_GLASSDOOR;  !- Fenestration Surface 1 Name

WindowShadingControl,
    ZN_2_Kitchen_WSC,        !- Name
    ZN_2_Kitchen,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ZN_2_Kitchen_WSC_Material,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    DAYLIGHTING_CON_ZN_2_Kitchen,  !- Daylighting Control Object Name
    ,                        !- Multiple Surface Control Type
    ZN_2_KITCHEN_SOUTH_WINDOW;  !- Fenestration Surface 1 Name

WindowShadingControl,
    ZN_8_PrivateBathroom_WSC,!- Name
    ZN_8_PrivateBathroom,    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ZN_8_PrivateBathroom_WSC_Material,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    DAYLIGHTING_CON_ZN_8_PrivateBathroom,  !- Daylighting Control Object Name
    ,                        !- Multiple Surface Control Type
    ZN_8_PRIVATEBATHROOM_SOUTH_WINDOW;  !- Fenestration Surface 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    SHADINGGROUP_SOUTH_01,   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.860000000000,         !- Vertex 1 X-coordinate {m}
    1.680000000000,          !- Vertex 1 Y-coordinate {m}
    5.140000000000,          !- Vertex 1 Z-coordinate {m}
    -3.860000000000,         !- Vertex 2 X-coordinate {m}
    -4.650000000000,         !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    4.770000000000,          !- Vertex 3 X-coordinate {m}
    -4.650000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    4.770000000000,          !- Vertex 4 X-coordinate {m}
    1.680000000000,          !- Vertex 4 Y-coordinate {m}
    5.140000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADINGGROUP_SOUTH_02,   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.770000000000,          !- Vertex 1 X-coordinate {m}
    1.680000000000,          !- Vertex 1 Y-coordinate {m}
    5.140000000000,          !- Vertex 1 Z-coordinate {m}
    4.770000000000,          !- Vertex 2 X-coordinate {m}
    -3.210000000000,         !- Vertex 2 Y-coordinate {m}
    3.525450236967,          !- Vertex 2 Z-coordinate {m}
    11.790000000000,         !- Vertex 3 X-coordinate {m}
    -3.210000000000,         !- Vertex 3 Y-coordinate {m}
    3.525450236967,          !- Vertex 3 Z-coordinate {m}
    11.790000000000,         !- Vertex 4 X-coordinate {m}
    1.680000000000,          !- Vertex 4 Y-coordinate {m}
    5.140000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    PEOPLE_ZN_2_Kitchen,     !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_2_Kitchen,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_2_Kitchen;  !- Activity Level Schedule Name

People,
    PEOPLE_ZN_5_SingleBedroom,  !- Name
    ZN_5_SingleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_5_SingleBedroom,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_5_SingleBedroom;  !- Activity Level Schedule Name

People,
    PEOPLE_ZN_8_PrivateBathroom,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_8_PrivateBathroom,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_8_PrivateBathroom;  !- Activity Level Schedule Name

People,
    PEOPLE_ZN_1_LivingRoom,  !- Name
    ZN_1_LivingRoom,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_1_LivingRoom,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_1_LivingRoom;  !- Activity Level Schedule Name

People,
    PEOPLE_ZN_7_DoubleBedroom,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_7_DoubleBedroom,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_7_DoubleBedroom;  !- Activity Level Schedule Name

People,
    PEOPLE_ZN_3_Bathroom,    !- Name
    ZN_3_Bathroom,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_3_Bathroom,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_3_Bathroom;  !- Activity Level Schedule Name

People,
    PEOPLE_ZN_0_Hall,        !- Name
    ZN_0_Hall,               !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_0_Hall,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_0_Hall;!- Activity Level Schedule Name

People,
    PEOPLE_ZN_4_Corridor,    !- Name
    ZN_4_Corridor,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_4_Corridor,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_4_Corridor;  !- Activity Level Schedule Name

People,
    PEOPLE_ZN_6_DoubleBedroom,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_NUMBER_PEOPLE_ZN_6_DoubleBedroom,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.0,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    SCH_ACT_PEOPLE_ZN_6_DoubleBedroom;  !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    LIGHTS_ZN_7_DoubleBedroom,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_7_DoubleBedroom,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    BedroomLights;           !- End-Use Subcategory

Lights,
    LIGHTS_ZN_1_LivingRoom,  !- Name
    ZN_1_LivingRoom,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_1_LivingRoom,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LivingRoomLights;        !- End-Use Subcategory

Lights,
    LIGHTS_ZN_2_Kitchen,     !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_2_Kitchen, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    KitchenLights;           !- End-Use Subcategory

Lights,
    LIGHTS_ZN_0_Hall,        !- Name
    ZN_0_Hall,               !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_0_Hall,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    CirculationLights;       !- End-Use Subcategory

Lights,
    LIGHTS_ZN_3_Bathroom,    !- Name
    ZN_3_Bathroom,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_3_Bathroom,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    BathroomLights;          !- End-Use Subcategory

Lights,
    LIGHTS_ZN_8_PrivateBathroom,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_8_PrivateBathroom,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    BathroomLights;          !- End-Use Subcategory

Lights,
    LIGHTS_ZN_6_DoubleBedroom,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_6_DoubleBedroom,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    BedroomLights;           !- End-Use Subcategory

Lights,
    LIGHTS_ZN_4_Corridor,    !- Name
    ZN_4_Corridor,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_4_Corridor,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    CirculationLights;       !- End-Use Subcategory

Lights,
    LIGHTS_ZN_5_SingleBedroom,  !- Name
    ZN_5_SingleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_LIGHTS_ZN_5_SingleBedroom,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    BedroomLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ZN_7_DoubleBedroom_GeneralEquipment_0,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_7_DoubleBedroom_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    250.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    BedroomEquipment;        !- End-Use Subcategory

ElectricEquipment,
    ZN_2_Kitchen_GeneralEquipment_0,  !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_2_Kitchen_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    500.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    KitchenEquipment;        !- End-Use Subcategory

ElectricEquipment,
    ZN_5_SingleBedroom_GeneralEquipment_0,  !- Name
    ZN_5_SingleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_5_SingleBedroom_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    250.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    BedroomEquipment;        !- End-Use Subcategory

ElectricEquipment,
    ZN_4_Corridor_GeneralEquipment_0,  !- Name
    ZN_4_Corridor,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_4_Corridor_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20.0,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    CirculationEquipment;    !- End-Use Subcategory

ElectricEquipment,
    ZN_3_Bathroom_GeneralEquipment_0,  !- Name
    ZN_3_Bathroom,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_3_Bathroom_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    BathroomEquipment;       !- End-Use Subcategory

ElectricEquipment,
    ZN_2_Kitchen_WashingMachine_3,  !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_2_Kitchen_WashingMachine_3,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    330.4,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    KitchenEquipment;        !- End-Use Subcategory

ElectricEquipment,
    ZN_6_DoubleBedroom_GeneralEquipment_0,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_6_DoubleBedroom_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    250.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    BedroomEquipment;        !- End-Use Subcategory

ElectricEquipment,
    ZN_1_LivingRoom_GeneralEquipment_0,  !- Name
    ZN_1_LivingRoom,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_1_LivingRoom_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    350.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    LivingRoomEquipment;     !- End-Use Subcategory

ElectricEquipment,
    ZN_2_Kitchen_Dishwasher_2,  !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_2_Kitchen_Dishwasher_2,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    610.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    KitchenEquipment;        !- End-Use Subcategory

ElectricEquipment,
    ZN_0_Hall_GeneralEquipment_0,  !- Name
    ZN_0_Hall,               !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_0_Hall_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20.0,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    CirculationEquipment;    !- End-Use Subcategory

ElectricEquipment,
    ZN_8_PrivateBathroom_GeneralEquipment_0,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or ZoneList or Space or SpaceList Name
    SCH_ELECT_ZN_8_PrivateBathroom_GeneralEquipment_0,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    BathroomEquipment;       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    DAYLIGHTING_CON_ZN_2_Kitchen,  !- Name
    ZN_2_Kitchen,            !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    SCH_DAYLIGHTING_CON_ZN_2_Kitchen,  !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    DAYLIGHTING_CON_ZN_2_Kitchen_PT_0,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    DAYLIGHTING_CON_ZN_2_Kitchen_PT_0,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Lights Controlled by Reference Point 1
    300.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    DAYLIGHTING_CON_ZN_6_DoubleBedroom,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    SCH_DAYLIGHTING_CON_ZN_6_DoubleBedroom,  !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    DAYLIGHTING_CON_ZN_6_DoubleBedroom_PT_0,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    DAYLIGHTING_CON_ZN_6_DoubleBedroom_PT_0,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Lights Controlled by Reference Point 1
    300.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    DAYLIGHTING_CON_ZN_8_PrivateBathroom,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    SCH_DAYLIGHTING_CON_ZN_8_PrivateBathroom,  !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    DAYLIGHTING_CON_ZN_8_PrivateBathroom_PT_0,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    DAYLIGHTING_CON_ZN_8_PrivateBathroom_PT_0,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Lights Controlled by Reference Point 1
    300.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    DAYLIGHTING_CON_ZN_5_SingleBedroom,  !- Name
    ZN_5_SingleBedroom,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    SCH_DAYLIGHTING_CON_ZN_5_SingleBedroom,  !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    DAYLIGHTING_CON_ZN_5_SingleBedroom_PT_0,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    DAYLIGHTING_CON_ZN_5_SingleBedroom_PT_0,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Lights Controlled by Reference Point 1
    300.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    DAYLIGHTING_CON_ZN_7_DoubleBedroom,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    SCH_DAYLIGHTING_CON_ZN_7_DoubleBedroom,  !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    DAYLIGHTING_CON_ZN_7_DoubleBedroom_PT_0,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    DAYLIGHTING_CON_ZN_7_DoubleBedroom_PT_0,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Lights Controlled by Reference Point 1
    300.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    DAYLIGHTING_CON_ZN_1_LivingRoom,  !- Name
    ZN_1_LivingRoom,         !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    SCH_DAYLIGHTING_CON_ZN_1_LivingRoom,  !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    DAYLIGHTING_CON_ZN_1_LivingRoom_PT_0,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    DAYLIGHTING_CON_ZN_1_LivingRoom_PT_0,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Lights Controlled by Reference Point 1
    300.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    DAYLIGHTING_CON_ZN_1_LivingRoom_PT_0,  !- Name
    ZN_1_LivingRoom,         !- Zone or Space Name
    -1.93,                   !- X-Coordinate of Reference Point {m}
    -1.095,                  !- Y-Coordinate of Reference Point {m}
    0.84;                    !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    DAYLIGHTING_CON_ZN_7_DoubleBedroom_PT_0,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or Space Name
    9.67,                    !- X-Coordinate of Reference Point {m}
    5.36,                    !- Y-Coordinate of Reference Point {m}
    0.84;                    !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    DAYLIGHTING_CON_ZN_8_PrivateBathroom_PT_0,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or Space Name
    6.77,                    !- X-Coordinate of Reference Point {m}
    -1.61,                   !- Y-Coordinate of Reference Point {m}
    0.84;                    !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    DAYLIGHTING_CON_ZN_2_Kitchen_PT_0,  !- Name
    ZN_2_Kitchen,            !- Zone or Space Name
    1.31,                    !- X-Coordinate of Reference Point {m}
    -2.325,                  !- Y-Coordinate of Reference Point {m}
    0.84;                    !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    DAYLIGHTING_CON_ZN_5_SingleBedroom_PT_0,  !- Name
    ZN_5_SingleBedroom,      !- Zone or Space Name
    6.16,                    !- X-Coordinate of Reference Point {m}
    5.36,                    !- Y-Coordinate of Reference Point {m}
    0.84;                    !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    DAYLIGHTING_CON_ZN_6_DoubleBedroom_PT_0,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or Space Name
    10.28,                   !- X-Coordinate of Reference Point {m}
    -.255,                   !- Y-Coordinate of Reference Point {m}
    0.84;                    !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_3_Bathroom,  !- Name
    ZN_3_Bathroom,           !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_3_Bathroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_4_Corridor,  !- Name
    ZN_4_Corridor,           !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_4_Corridor,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_0_Hall,  !- Name
    ZN_0_Hall,               !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_0_Hall,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_1_LivingRoom,  !- Name
    ZN_1_LivingRoom,         !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_1_LivingRoom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_2_Kitchen,  !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_2_Kitchen,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_5_SingleBedroom,  !- Name
    ZN_5_SingleBedroom,      !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_5_SingleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_6_DoubleBedroom,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_6_DoubleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_7_DoubleBedroom,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_7_DoubleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ZN_8_PrivateBathroom,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or ZoneList Name
    SCH_INFILTRATION_ZN_8_PrivateBathroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    VENT_DFR_ZN_3_Bathroom_0,!- Name
    ZN_3_Bathroom,           !- Zone or ZoneList Name
    SCH_VENT_DFR_ZN_3_Bathroom_0,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    130.0,                   !- Fan Pressure Rise {Pa}
    0.7,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,                        !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10.0,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35.0;                    !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    VENT_DFR_ZN_8_PrivateBathroom_0,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or ZoneList Name
    SCH_VENT_DFR_ZN_8_PrivateBathroom_0,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    130.0,                   !- Fan Pressure Rise {Pa}
    0.7,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,                        !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10.0,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35.0;                    !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    VENT_DFR_ZN_2_Kitchen_0, !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList Name
    SCH_VENT_DFR_ZN_2_Kitchen_0,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    130.0,                   !- Fan Pressure Rise {Pa}
    0.7,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    ,                        !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10.0,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35.0;                    !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    VENT_WND_ZN_2_Kitchen_0, !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_2_Kitchen,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    2.4,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_WND_ZN_8_PrivateBathroom_0,  !- Name
    ZN_8_PrivateBathroom,    !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_8_PrivateBathroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.64,                    !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_GLSD_ZN_1_LivingRoom_0,  !- Name
    ZN_1_LivingRoom,         !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_1_LivingRoom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10,                      !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_GLSD_ZN_6_DoubleBedroom_0,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_6_DoubleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5.7,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_GLSD_ZN_7_DoubleBedroom_0,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_7_DoubleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5.7,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_WND_ZN_5_SingleBedroom_0,  !- Name
    ZN_5_SingleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_5_SingleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    2,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_FAN_ZN_2_Kitchen_0, !- Name
    ZN_2_Kitchen,            !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_2_Kitchen,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    100,                     !- Fan Pressure Rise {Pa}
    0.5,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_FAN_ZN_6_DoubleBedroom_0,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_6_DoubleBedroom,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    100,                     !- Fan Pressure Rise {Pa}
    0.5,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_FAN_ZN_7_DoubleBedroom_0,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_7_DoubleBedroom,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    100,                     !- Fan Pressure Rise {Pa}
    0.5,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_FAN_ZN_5_SingleBedroom_0,  !- Name
    ZN_5_SingleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_5_SingleBedroom,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    100,                     !- Fan Pressure Rise {Pa}
    0.5,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_FAN_ZN_1_LivingRoom_0,  !- Name
    ZN_1_LivingRoom,         !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_1_LivingRoom,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    100,                     !- Fan Pressure Rise {Pa}
    0.5,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_WND_ZN_6_DoubleBedroom_0,  !- Name
    ZN_6_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_6_DoubleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    2.4,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VENT_WND_ZN_7_DoubleBedroom_0,  !- Name
    ZN_7_DoubleBedroom,      !- Zone or ZoneList Name
    SCH_NUMBER_PEOPLE_ZN_7_DoubleBedroom,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    35,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    THERMOSTAT_ZN_1_LivingRoom,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ZN_7_DoubleBedroom,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ZN_6_DoubleBedroom,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ZN_5_SingleBedroom,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ZN_2_Kitchen, !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ZN_8_PrivateBathroom,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ZN_9_Attic,   !- Name
    ,                        !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_5_SingleBedroom,      !- Zone Name
    THERMOSTAT_ZN_5_SingleBedroom,  !- Template Thermostat Name
    SCH_ILAS_ZN_5_SingleBedroom,  !- System Availability Schedule Name
    40.0,                    !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    50.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30.0,                    !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_7_DoubleBedroom,      !- Zone Name
    THERMOSTAT_ZN_7_DoubleBedroom,  !- Template Thermostat Name
    SCH_ILAS_ZN_7_DoubleBedroom,  !- System Availability Schedule Name
    40.0,                    !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    50.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30.0,                    !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_6_DoubleBedroom,      !- Zone Name
    THERMOSTAT_ZN_6_DoubleBedroom,  !- Template Thermostat Name
    SCH_ILAS_ZN_6_DoubleBedroom,  !- System Availability Schedule Name
    40.0,                    !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    50.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30.0,                    !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_1_LivingRoom,         !- Zone Name
    THERMOSTAT_ZN_1_LivingRoom,  !- Template Thermostat Name
    SCH_ILAS_ZN_1_LivingRoom,!- System Availability Schedule Name
    40.0,                    !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    50.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30.0,                    !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_2_Kitchen,            !- Zone Name
    THERMOSTAT_ZN_2_Kitchen, !- Template Thermostat Name
    SCH_ILAS_ZN_2_Kitchen,   !- System Availability Schedule Name
    40.0,                    !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    50.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30.0,                    !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_8_PrivateBathroom,    !- Zone Name
    THERMOSTAT_ZN_8_PrivateBathroom,  !- Template Thermostat Name
    SCH_ILAS_ZN_8_PrivateBathroom,  !- System Availability Schedule Name
    40,                      !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    50,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_9_Attic,              !- Zone Name
    THERMOSTAT_ZN_9_Attic,   !- Template Thermostat Name
    SCH_ILAS_ZN_9_Attic,     !- System Availability Schedule Name
    40,                      !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    50,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    ZN_8_PrivateBathroom_Shower_2,  !- Name
    BathroomEquipment,       !- End-Use Subcategory
    8.889E-5,                !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Shower_2,  !- Flow Rate Fraction Schedule Name
    SCH_TARGET_TEMP_ZN_8_PrivateBathroom_Shower_2,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_8_PrivateBathroom;    !- Zone Name

WaterUse:Equipment,
    ZN_2_Kitchen_WashingMachine_3,  !- Name
    KitchenEquipment,        !- End-Use Subcategory
    7.278E-6,                !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_WashingMachine_3,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_2_Kitchen;            !- Zone Name

WaterUse:Equipment,
    ZN_8_PrivateBathroom_Sink_1,  !- Name
    BathroomEquipment,       !- End-Use Subcategory
    8.333E-6,                !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Sink_1,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_8_PrivateBathroom;    !- Zone Name

WaterUse:Equipment,
    ZN_2_Kitchen_Dishwasher_2,  !- Name
    KitchenEquipment,        !- End-Use Subcategory
    1.425E-6,                !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Dishwasher_2,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_2_Kitchen;            !- Zone Name

WaterUse:Equipment,
    ZN_2_Kitchen_Sink_1,     !- Name
    KitchenEquipment,        !- End-Use Subcategory
    2.778E-6,                !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_2_Kitchen_Sink_1,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_2_Kitchen;            !- Zone Name

WaterUse:Equipment,
    ZN_3_Bathroom_Shower_2,  !- Name
    BathroomEquipment,       !- End-Use Subcategory
    8.889E-5,                !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Shower_2,  !- Flow Rate Fraction Schedule Name
    SCH_TARGET_TEMP_ZN_3_Bathroom_Shower_2,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_3_Bathroom;           !- Zone Name

WaterUse:Equipment,
    ZN_3_Bathroom_Toilet_3,  !- Name
    BathroomEquipment,       !- End-Use Subcategory
    2.4444E-5,               !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Toilet_3,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_3_Bathroom;           !- Zone Name

WaterUse:Equipment,
    ZN_3_Bathroom_Sink_1,    !- Name
    BathroomEquipment,       !- End-Use Subcategory
    8.333E-6,                !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_3_Bathroom_Sink_1,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_3_Bathroom;           !- Zone Name

WaterUse:Equipment,
    ZN_8_PrivateBathroom_Toilet_3,  !- Name
    BathroomEquipment,       !- End-Use Subcategory
    2.4444E-5,               !- Peak Flow Rate {m3/s}
    SCH_FLOW_RATE_FRACT_ZN_8_PrivateBathroom_Toilet_3,  !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_8_PrivateBathroom;    !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    HVACSizingSummary,       !- Report 2 Name
    EnergyMeters;            !- Report 3 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    Water:*,                 !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:*,        !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAllWarnings,      !- Key 1
    DisplayExtraWarnings,    !- Key 2
    DisplayUnusedObjects,    !- Key 3
    DisplayUnusedSchedules,  !- Key 4
    DisplayWeatherMissingDataWarnings;  !- Key 5

